<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2012/CIM-schema-cim16#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:entsoe="http://entsoe.eu/Secretariat/ProfileExtension/2#" xmlns:neplan="http://www.neplan.ch#" >
<md:FullModel rdf:about="CIGREMV_reference_cgmes_v2_4_15">
    <md:Model.created>20/02/2026 13:04:06</md:Model.created>
    <md:Model.modelingAuthoritySet>www.acs.eonerc.rwth-aachen.de</md:Model.modelingAuthoritySet>
    <md:Model.profile>Equipment</md:Model.profile>
</md:FullModel>
<cim:BaseVoltage rdf:ID="_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4">
    <cim:BaseVoltage.nominalVoltage>20.0</cim:BaseVoltage.nominalVoltage>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_6bd6b703-519b-46a8-a1f8-632f7e9d05f1"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_60deeb94-c9f8-4ea3-b52f-1940ea528164"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_16f5db35-83c6-418e-ae9e-69f05e77147b"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_dba75717-e472-42b9-a82a-b4c7819f9f2b"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_169f9dc8-61b6-4c5d-82f9-3def05cf3c86"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_5c3f2d5c-750f-4d3c-b283-eee33929abaa"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_394f1e7a-c67b-446d-ab76-174e31ddc9b8"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_f67b0540-9424-4b6e-9b12-9f112e5e7f01"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_f88faca2-f0cf-419e-907e-3411271816ce"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_371cfe37-f187-4fb8-8402-d7f7f5a0dfda"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_cd602f02-649d-4738-bb64-3e3b3d575704"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_d0b232c3-0a56-4916-9471-66f49036ddc8"/>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_6077adb4-c337-4b45-9304-d71dd9ae5697"/>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_a55f97f1-c485-414c-a845-678fe1eb19cf">
    <cim:BaseVoltage.nominalVoltage>110.0</cim:BaseVoltage.nominalVoltage>
    <cim:BaseVoltage.VoltageLevel rdf:resource="#_2a7c745b-de30-4863-88ba-dcbe73f806df"/>
</cim:BaseVoltage>
<cim:VoltageLevel rdf:ID="_6bd6b703-519b-46a8-a1f8-632f7e9d05f1">
    <cim:IdentifiedObject.name>189</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313839"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_60deeb94-c9f8-4ea3-b52f-1940ea528164">
    <cim:IdentifiedObject.name>136</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313336"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_16f5db35-83c6-418e-ae9e-69f05e77147b">
    <cim:IdentifiedObject.name>153</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313533"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_dba75717-e472-42b9-a82a-b4c7819f9f2b">
    <cim:IdentifiedObject.name>145</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313435"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_169f9dc8-61b6-4c5d-82f9-3def05cf3c86">
    <cim:IdentifiedObject.name>139</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313339"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_5c3f2d5c-750f-4d3c-b283-eee33929abaa">
    <cim:IdentifiedObject.name>128</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313238"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_394f1e7a-c67b-446d-ab76-174e31ddc9b8">
    <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313132"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2">
    <cim:IdentifiedObject.name>291</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323931"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_f67b0540-9424-4b6e-9b12-9f112e5e7f01">
    <cim:IdentifiedObject.name>120</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313230"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_f88faca2-f0cf-419e-907e-3411271816ce">
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000003833"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_2a7c745b-de30-4863-88ba-dcbe73f806df">
    <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_371cfe37-f187-4fb8-8402-d7f7f5a0dfda">
    <cim:IdentifiedObject.name>156</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313536"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_cd602f02-649d-4738-bb64-3e3b3d575704">
    <cim:IdentifiedObject.name>297</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000323937"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_d0b232c3-0a56-4916-9471-66f49036ddc8">
    <cim:IdentifiedObject.name>305</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000333035"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_6077adb4-c337-4b45-9304-d71dd9ae5697">
    <cim:IdentifiedObject.name>142</cim:IdentifiedObject.name>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:VoltageLevel.Substation rdf:resource="#_3FA2-2E-F1-00000000000000313432"/>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000003431">
    <cim:IdentifiedObject.name>N0</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313533">
    <cim:IdentifiedObject.name>N7</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313536">
    <cim:IdentifiedObject.name>N6</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313839">
    <cim:IdentifiedObject.name>N9</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000003833">
    <cim:IdentifiedObject.name>N1</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000333035">
    <cim:IdentifiedObject.name>N14</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313132">
    <cim:IdentifiedObject.name>N2</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313230">
    <cim:IdentifiedObject.name>N3</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313238">
    <cim:IdentifiedObject.name>N4</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313336">
    <cim:IdentifiedObject.name>N5</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313339">
    <cim:IdentifiedObject.name>N11</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313432">
    <cim:IdentifiedObject.name>N10</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000313435">
    <cim:IdentifiedObject.name>N8</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323931">
    <cim:IdentifiedObject.name>N12</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:Substation rdf:ID="_3FA2-2E-F1-00000000000000323937">
    <cim:IdentifiedObject.name>N13</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_33f5b8ba-2a5d-445d-85e2-714736e3087d"/>
</cim:Substation>
<cim:GeographicalRegion rdf:ID="_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0">
    <cim:IdentifiedObject.name>Area 1</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_33f5b8ba-2a5d-445d-85e2-714736e3087d">
    <cim:IdentifiedObject.name>Zone 1</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_6ed30243-96d0-4ff3-9d4c-ef272ceb2bb0"/>
</cim:SubGeographicalRegion>
<cim:OperationalLimitType rdf:ID="_d50aa23d-94a0-4462-a895-6bec6f7b89af">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_182e44b2-641d-4502-b36d-1949f49a90ea">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:EnergyConsumer rdf:ID="Load7-I">
    <cim:IdentifiedObject.name>Load7-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16f5db35-83c6-418e-ae9e-69f05e77147b"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-288">
    <cim:IdentifiedObject.name>Load7-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load7-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load14-H">
    <cim:IdentifiedObject.name>Load14-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d0b232c3-0a56-4916-9471-66f49036ddc8"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-328">
    <cim:IdentifiedObject.name>Load14-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load14-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load13-I">
    <cim:IdentifiedObject.name>Load13-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd602f02-649d-4738-bb64-3e3b3d575704"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-337">
    <cim:IdentifiedObject.name>Load13-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load13-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load12-H">
    <cim:IdentifiedObject.name>Load12-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-346">
    <cim:IdentifiedObject.name>Load12-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load1-I">
    <cim:IdentifiedObject.name>Load1-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f88faca2-f0cf-419e-907e-3411271816ce"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-354">
    <cim:IdentifiedObject.name>Load1-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load1-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load3-H">
    <cim:IdentifiedObject.name>Load3-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f67b0540-9424-4b6e-9b12-9f112e5e7f01"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-366">
    <cim:IdentifiedObject.name>Load3-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load3-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load3-I">
    <cim:IdentifiedObject.name>Load3-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f67b0540-9424-4b6e-9b12-9f112e5e7f01"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-374">
    <cim:IdentifiedObject.name>Load3-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load3-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load10-I">
    <cim:IdentifiedObject.name>Load10-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6077adb4-c337-4b45-9304-d71dd9ae5697"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-382">
    <cim:IdentifiedObject.name>Load10-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load10-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load1-H">
    <cim:IdentifiedObject.name>Load1-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f88faca2-f0cf-419e-907e-3411271816ce"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-109">
    <cim:IdentifiedObject.name>Load1-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load1-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load12-I">
    <cim:IdentifiedObject.name>Load12-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_09dafd64-e08f-4a20-8e19-7ca5c2ea5ba2"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-398">
    <cim:IdentifiedObject.name>Load12-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load12-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load14-I">
    <cim:IdentifiedObject.name>Load14-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d0b232c3-0a56-4916-9471-66f49036ddc8"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-395">
    <cim:IdentifiedObject.name>Load14-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load14-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load5_H">
    <cim:IdentifiedObject.name>Load5_H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_60deeb94-c9f8-4ea3-b52f-1940ea528164"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-1229789158">
    <cim:IdentifiedObject.name>Load5_H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load5_H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load4-H">
    <cim:IdentifiedObject.name>Load4-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5c3f2d5c-750f-4d3c-b283-eee33929abaa"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-213">
    <cim:IdentifiedObject.name>Load4-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load4-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load11-H">
    <cim:IdentifiedObject.name>Load11-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_169f9dc8-61b6-4c5d-82f9-3def05cf3c86"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-222">
    <cim:IdentifiedObject.name>Load11-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load11-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load10-H">
    <cim:IdentifiedObject.name>Load10-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6077adb4-c337-4b45-9304-d71dd9ae5697"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-231">
    <cim:IdentifiedObject.name>Load10-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load10-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load9-I">
    <cim:IdentifiedObject.name>Load9-I</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6bd6b703-519b-46a8-a1f8-632f7e9d05f1"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-252">
    <cim:IdentifiedObject.name>Load9-I_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load9-I"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load6-H">
    <cim:IdentifiedObject.name>Load6-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_371cfe37-f187-4fb8-8402-d7f7f5a0dfda"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-261">
    <cim:IdentifiedObject.name>Load6-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load6-H"/>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="Load8-H">
    <cim:IdentifiedObject.name>Load8-H</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_dba75717-e472-42b9-a82a-b4c7819f9f2b"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="E-270">
    <cim:IdentifiedObject.name>Load8-H_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#Load8-H"/>
</cim:Terminal>
<cim:ExternalNetworkInjection rdf:ID="HV-Netz">
    <cim:IdentifiedObject.name>HV-Netz</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2a7c745b-de30-4863-88ba-dcbe73f806df"/>
    <cim:ExternalNetworkInjection.ikSecond>True</cim:ExternalNetworkInjection.ikSecond>
    <cim:ExternalNetworkInjection.voltageFactor>1.0</cim:ExternalNetworkInjection.voltageFactor>
</cim:ExternalNetworkInjection>
<cim:Terminal rdf:ID="E-67">
    <cim:IdentifiedObject.name>HV-Netz_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#HV-Netz"/>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="L12-13">
    <cim:IdentifiedObject.name>L12-13</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>4.89</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.000250221</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>1.64793</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>1.75062</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.0003902047</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>4.89</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>4.89</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-301">
    <cim:IdentifiedObject.name>L12-13_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-302">
    <cim:IdentifiedObject.name>L12-13_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L12-13"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-301">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-301"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L12-13"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-301_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>320.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-301_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-301_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-301"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>320.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L13-14">
    <cim:IdentifiedObject.name>L13-14</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>2.99</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0004493794</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.60398</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.36478</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.0002385914</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>2.99</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>2.99</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-309">
    <cim:IdentifiedObject.name>L13-14_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L13-14"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-310">
    <cim:IdentifiedObject.name>L13-14_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L13-14"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-309">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-309"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L13-14"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-309_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>410.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-309_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-309_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-309"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>410.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L1-2">
    <cim:IdentifiedObject.name>L1-2</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-116"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>2.82</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0001407573</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>1.63278</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>1.03494</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.000225026</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>2.82</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>2.82</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-116">
    <cim:IdentifiedObject.name>L1-2_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-116"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L1-2"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-117">
    <cim:IdentifiedObject.name>L1-2_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L1-2"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-116">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-116"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L1-2"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-116_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-116"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>320.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-116_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-116"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-116_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-116"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>320.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L2-3">
    <cim:IdentifiedObject.name>L2-3</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-124"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>4.42</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0009175791</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.72488</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.49946</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.0003249286</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>4.42</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>4.42</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-124">
    <cim:IdentifiedObject.name>L2-3_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-124"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L2-3"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-125">
    <cim:IdentifiedObject.name>L2-3_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L2-3"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-124">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-124"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L2-3"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-124_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-124"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-124_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-124"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-124_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-124"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L3-4">
    <cim:IdentifiedObject.name>L3-4</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-132"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>0.61</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0001241814</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.15982</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.07381</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>4.48431e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>0.61</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0.61</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-132">
    <cim:IdentifiedObject.name>L3-4_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-132"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L3-4"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-133">
    <cim:IdentifiedObject.name>L3-4_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L3-4"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-132">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-132"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L3-4"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-132_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-132"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-132_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-132"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-132_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-132"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L4-5">
    <cim:IdentifiedObject.name>L4-5</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-149"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>0.56</cim:Conductor.length>
    <cim:ACLineSegment.bch>8.02239e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.19824</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.07224</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>4.11674e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>0.56</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0.56</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-149">
    <cim:IdentifiedObject.name>L4-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-149"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L4-5"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-150">
    <cim:IdentifiedObject.name>L4-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L4-5"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-149">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-149"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L4-5"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-149_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-149"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-149_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-149"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-149_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-149"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L5-6">
    <cim:IdentifiedObject.name>L5-6</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-165"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>1.54</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0002655128</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.51744</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.19404</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.0001132104</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>1.54</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>1.54</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-165">
    <cim:IdentifiedObject.name>L5-6_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-165"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L5-6"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-166">
    <cim:IdentifiedObject.name>L5-6_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L5-6"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-165">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-165"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L5-6"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-165_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-165"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-165_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-165"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-165_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-165"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L3-8">
    <cim:IdentifiedObject.name>L3-8</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-180"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>1.3</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0002685697</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.2236</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.1495</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>9.55672e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>1.3</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>1.3</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-180">
    <cim:IdentifiedObject.name>L3-8_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-180"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L3-8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-181">
    <cim:IdentifiedObject.name>L3-8_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L3-8"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-180">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-180"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L3-8"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-180_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-180"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-180_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-180"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-180_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-180"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L10-11">
    <cim:IdentifiedObject.name>L10-11</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-185"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>0.33</cim:Conductor.length>
    <cim:ACLineSegment.bch>4.72748e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.12111</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.04389</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>2.42594e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>0.33</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0.33</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-185">
    <cim:IdentifiedObject.name>L10-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-185"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L10-11"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-186">
    <cim:IdentifiedObject.name>L10-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L10-11"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-185">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-185"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L10-11"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-185_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-185"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-185_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-185"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-185_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-185"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L9-10">
    <cim:IdentifiedObject.name>L9-10</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-193"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>0.77</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0001168876</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.30723</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.10241</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>5.66052e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>0.77</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0.77</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-193">
    <cim:IdentifiedObject.name>L9-10_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-193"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L9-10"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-194">
    <cim:IdentifiedObject.name>L9-10_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L9-10"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-193">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-193"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L9-10"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-193_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-193"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-193_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-193"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-193_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-193"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L8-9">
    <cim:IdentifiedObject.name>L8-9</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-198"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>0.32</cim:Conductor.length>
    <cim:ACLineSegment.bch>4.3912e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.10848</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.0416</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>2.35242e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>0.32</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0.32</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-198">
    <cim:IdentifiedObject.name>L8-9_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-198"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L8-9"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-199">
    <cim:IdentifiedObject.name>L8-9_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L8-9"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-198">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-198"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L8-9"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-198_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-198"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-198_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-198"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-198_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-198"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:ACLineSegment rdf:ID="L7-8">
    <cim:IdentifiedObject.name>L7-8</cim:IdentifiedObject.name>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-203"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:Conductor.length>1.67</cim:Conductor.length>
    <cim:ACLineSegment.bch>0.0002938033</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r>0.49098</cim:ACLineSegment.r>
    <cim:ACLineSegment.x>0.20541</cim:ACLineSegment.x>
    <cim:ACLineSegment.b0ch>0.0001227672</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.r0>1.67</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>250.0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>1.67</cim:ACLineSegment.x0>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="E-203">
    <cim:IdentifiedObject.name>L7-8_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-203"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#L7-8"/>
</cim:Terminal>
<cim:Terminal rdf:ID="E-204">
    <cim:IdentifiedObject.name>L7-8_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#L7-8"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_E67B-E-203">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-203"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#L7-8"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-203_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-203"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-203_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-203"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-203_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-203"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
    <cim:CurrentLimit.value>287.0</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:PowerTransformer rdf:ID="TR1">
    <cim:IdentifiedObject.name>TR1</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-70"/>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-86"/>
    <cim:PowerTransformer.PowerTransformerEnd rdf:resource="#_c59c2fea-3ad9-4cdf-bbc9-aad9e88d1b8a"/>
    <cim:PowerTransformer.PowerTransformerEnd rdf:resource="#_29f4f107-eb3c-4091-9c49-257e85c3a717"/>
</cim:PowerTransformer>
<cim:Terminal rdf:ID="E-70">
    <cim:IdentifiedObject.name>TR1_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-70"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR1"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_c59c2fea-3ad9-4cdf-bbc9-aad9e88d1b8a">
    <cim:IdentifiedObject.name>TR1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-70"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR1"/>
    <cim:PowerTransformerEnd.b>-1.9835e-06</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:PowerTransformerEnd.ratedS>40.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.0</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.r>1.90575</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>36.371106</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.r0>1.90575</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>34.432301</cim:PowerTransformerEnd.x0>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_E67B-E-70">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-70"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR1"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-70_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-70"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-70_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-70"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-70_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-70"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
</cim:CurrentLimit>
<cim:Terminal rdf:ID="E-86">
    <cim:IdentifiedObject.name>TR1_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-86"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR1"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_29f4f107-eb3c-4091-9c49-257e85c3a717">
    <cim:IdentifiedObject.name>TR1</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-86"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR1"/>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
    <cim:PowerTransformerEnd.ratedS>40.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20.0</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_E67B-E-86">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-86"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR1"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-86_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-86"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-86_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-86"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-86_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-86"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
</cim:CurrentLimit>
<cim:PowerTransformer rdf:ID="TR2">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3FA2-2E-F1-00000000000000003431"/>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:Equipment.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:PowerTransformer.PowerTransformerEnd rdf:resource="#_c4fab7e2-7c77-4cf6-b80c-8fed641cd71b"/>
    <cim:PowerTransformer.PowerTransformerEnd rdf:resource="#_d38af474-0fdf-4404-a812-79b12152adef"/>
</cim:PowerTransformer>
<cim:Terminal rdf:ID="E-80">
    <cim:IdentifiedObject.name>TR2_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_c4fab7e2-7c77-4cf6-b80c-8fed641cd71b">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a55f97f1-c485-414c-a845-678fe1eb19cf"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-80"/>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:PowerTransformerEnd.b>-1.9835e-06</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.Y"/>
    <cim:PowerTransformerEnd.ratedS>40.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>110.0</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.r>1.90575</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.x>36.371106</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.r0>1.90575</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.x0>34.432301</cim:PowerTransformerEnd.x0>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_E67B-E-80">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-80"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-80_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-80_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-80_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-80"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
</cim:CurrentLimit>
<cim:Terminal rdf:ID="E-294">
    <cim:IdentifiedObject.name>TR2_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:Terminal.ConductingEquipment rdf:resource="#TR2"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_d38af474-0fdf-4404-a812-79b12152adef">
    <cim:IdentifiedObject.name>TR2</cim:IdentifiedObject.name>
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a5b4e1c5-b844-4a1a-870c-1ee07662d7b4"/>
    <cim:TransformerEnd.Terminal rdf:resource="#E-294"/>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>True</cim:TransformerEnd.grounded>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#TR2"/>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2012/CIM-schema-cim16#WindingConnection.D"/>
    <cim:PowerTransformerEnd.ratedS>40.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20.0</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.phaseAngleClock>5</cim:PowerTransformerEnd.phaseAngleClock>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_E67B-E-294">
    <cim:IdentifiedObject.name>Ratings</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#E-294"/>
    <cim:OperationalLimitSet.Equipment rdf:resource="#TR2"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_E67C-E-294_1">
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_d50aa23d-94a0-4462-a895-6bec6f7b89af"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-294_2">
    <cim:IdentifiedObject.name>ShortTerm</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_E67C-E-294_3">
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_E67B-E-294"/>
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_182e44b2-641d-4502-b36d-1949f49a90ea"/>
</cim:CurrentLimit>
</rdf:RDF>